# Raumdaten für Home Heat Pump Simulation

## Untergeschoss

| Raum          | Raumgröße (m)     | Außenwandlänge (m) | Fensterfläche (m²) | Heizkörper                     | Bemerkung                  |
|---------------|-------------------|--------------------|--------------------|--------------------------------|----------------------------|
| **Küche**    | 6,00 × 2,77      | 8,77              | 3,17              | Platte 140×40×15, Typ 33      | Lang + kurz                |
| **Wohnzimmer**| 4,78 × 6,00     | 10,78             | 9,41              | Rippe 30×25, 56 Rippen        | Lang + kurz                |
| **Badezimmer**| 2,35 × 2,97     | 2,35              | 2,74              | Platte 75×180, 31 Rohre       | Nur kurze Seite (Bad unten)|
| **Gästezimmer**| 4,22 × 4,14    | 8,36              | 2,64              | Rippe 60×16, 30 Rippen        | Lang + kurz                |
| **Flur**      | 4,78 × 2,36      | 4,78              | 1,22              | Platte 90×80, Typ 10          | Nur lange Wand             |
| **WC**        | 0,96 × 1,00      | 1,96              | 0,68              | Platte 60×50, Typ 10          | Lang + kurz                |
| **Treppenhaus**| 3,37 × 1,09     | -                 | 0,86              | - (nicht aufgeführt)          | -                          |

## Obergeschoss

| Raum                | Raumgröße (m)     | Außenwandlänge (m) | Fensterfläche (m²) | Heizkörper                     | Bemerkung                  |
|---------------------|-------------------|--------------------|--------------------|--------------------------------|----------------------------|
| **Arbeitszimmer**   | 2,38 × 2,93      | 5,31              | 2,34              | Rippe 60×11, 20 Rippen        | Lang + kurz                |
| **Kinderzimmer 3**  | 4,42 × 3,81      | 8,23              | 3,23              | Platte 50×160, Typ 22         | Lang + kurz                |
| **Kinderzimmer 2**  | 3,58 × 4,22      | 3,58              | 2,54              | Platte 50×130, Typ 22         | Nur kurze Seite            |
| **Kinderzimmer 1**  | 4,25 × 4,17      | 8,42              | 3,43              | Platte 50×160, Typ 22         | Lang + kurz                |
| **Schlafzimmer**    | 4,55 × 4,14      | 8,69              | 9,29              | Platte 50×160, Typ 22         | Lang + kurz                |
| **Badezimmer**      | 2,81 × 2,23      | 2,23              | 2,32              | Platte 60×185, 26 Rohre       | Nur kurze Seite            |
| **Treppenhaus**     | 3,70 × 1,10      | 3,70              | 1,10              | - (nicht aufgeführt)          | Nur lange Seite            |

*Generiert am 09.06.2026 für die Heat Pump Simulation.*